---
title: Contextual Robust Optimization for AI Data Center Scheduling with Statistical Guarantees
title_zh: 具有统计保障的AI数据中心调度上下文鲁棒优化
authors: "Yijie Yang, Xi Weng, Yue Chen"
date: 2026-06-16
pdf: "https://arxiv.org/pdf/2606.17466v1"
tags: ["query:llm-opt-code"]
score: 8.0
evidence: 针对AI数据中心调度的上下文鲁棒优化
tldr: "AI数据中心调度面临可再生能源与工作负载预测误差以及训练/推理任务异构性的挑战。本文提出上下文鲁棒优化框架，通过基于损失的不确定性学习将上下文特征映射为不确定集，并将联合机会约束问题转化为可处理鲁棒优化。在真实数据上平均降低5.57%运行成本，同时提供有限样本概率可行性保证并保持计算高效。"
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2606.17466v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 907, \"height\": 527, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 918, \"height\": 347, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 683, \"height\": 347, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 946, \"height\": 334, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 748, \"height\": 418, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-006.webp\", \"caption\": \"\", \"page\": 0, \"index\": 6, \"width\": 747, \"height\": 422, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-007.webp\", \"caption\": \"\", \"page\": 0, \"index\": 7, \"width\": 723, \"height\": 395, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-008.webp\", \"caption\": \"\", \"page\": 0, \"index\": 8, \"width\": 756, \"height\": 1244, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.17466v1/fig-009.webp\", \"caption\": \"\", \"page\": 0, \"index\": 9, \"width\": 753, \"height\": 832, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2606.17466v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 837, \"height\": 301, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 842, \"height\": 326, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 841, \"height\": 329, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 831, \"height\": 243, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 825, \"height\": 241, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-006.webp\", \"caption\": \"\", \"page\": 0, \"index\": 6, \"width\": 833, \"height\": 227, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.17466v1/table-007.webp\", \"caption\": \"\", \"page\": 0, \"index\": 7, \"width\": 830, \"height\": 224, \"label\": \"Table\"}]"
motivation: 现有碳感知调度方法未有效处理预测误差及异构计算特性。
method: 提出上下文鲁棒优化模型，通过损失基不确定性学习构建上下文不确定集，重构联合机会约束。
result: "在真实AI负载与可再生能源数据上，平均降低5.57%运行成本且保持可靠性。"
conclusion: 所提方法兼具统计可行性保证与计算可扩展性，适用于实际调度。
---

## 摘要
人工智能工作负载的快速增长显著增加了数据中心的电力需求和碳排放，从而推动了碳感知调度方法的发展。然而，由于可再生能源发电和AI工作负载存在预测误差，且训练与推理工作负载在计算特性上呈现异质性，有效的调度面临挑战。本文提出了一种用于AI数据中心运行的上下文鲁棒优化框架。该模型显式地捕捉了AI训练和推理工作负载的异质计算特性。为应对可再生能源发电和工作负载预测误差，我们开发了基于损失的 uncertainty 学习模型，该模型将上下文特征直接映射为协变量依赖的 uncertainty 集合。由此产生的上下文联合机会约束调度问题被转化为一个易于处理的鲁棒优化问题，并设计了一种校准算法，以提供多个联合机会约束的有限样本概率可行性保证。基于真实AI工作负载轨迹和可再生能源发电数据的数值实验表明，与基准方法相比，所提方法在保持可靠可行性和强计算可扩展性的同时，平均降低了5.57%的运营成本。

## Abstract
The rapid growth of AI workloads is substantially increasing data center electricity demand and carbon emissions, motivating the development of carbon-aware scheduling methods. However, effective scheduling is challenging because renewable generation and AI workloads are subject to forecast errors, while training and inference workloads exhibit heterogeneity in computational characteristics. This paper proposes a contextual robust optimization framework for AI data center operation. The proposed model explicitly captures the heterogeneous computational characteristics of AI training and inference workloads. To deal with renewable generation and workload forecast errors, we develop loss-based uncertainty learning models that directly map contextual features to covariate-dependent uncertainty sets. The resulting contextual joint chance-constrained scheduling problem is reformulated into a tractable robust optimization problem, and a calibration algorithm is developed to provide finite-sample probabilistic feasibility guarantees for multiple joint chance constraints. Numerical experiments based on real-world AI workload traces and renewable generation data show that the proposed method reduces operating costs by an average of 5.57% compared to benchmark methods while maintaining reliable feasibility and strong computational scalability.

---

## 论文详细总结（自动生成）

# 论文中文总结

## 1. 核心问题与整体含义（研究动机和背景）
论文聚焦于AI数据中心（DC）的低碳调度问题。随着生成式AI快速发展，数据中心电力需求和碳排放急剧上升（2025年约485 TWh，预计2030年达950 TWh）。现有碳感知调度方法通常假设可再生能源和AI工作负载预测完美，或仅用简单分类（灵活/不灵活）刻画工作负载，忽略训练/推理的异质性（训练任务延迟容忍但时空灵活，推理任务延迟敏感但可跨DC路由）。同时，预测误差具有上下文依赖性，而传统鲁棒优化（RO）和随机优化（SO）方法要么保守，要么依赖先验分布，且缺乏对联合机会约束（JCC）的概率可行性有限样本保证。因此，本文旨在解决：**如何在考虑预测误差和异构计算特性的前提下，实现碳感知调度，同时提供统计可行性保障和计算可扩展性。**

## 2. 方法论：核心思想、关键技术细节
**核心思想**：提出上下文鲁棒优化（Contextual Robust Optimization, CRO）框架，通过**损失基不确定性学习**直接从上下文特征（天气、时间、历史数据）学习协变量依赖的不确定集，代替传统“先预测后优化”的两阶段方法，并将多个联合机会约束（JCC）转化为易于处理的鲁棒优化问题，再通过校准过程提供有限样本概率可行性保证。

**关键技术细节**：
- **建模**：构建包含训练负载（按GPU类型和延迟容忍度分类，使用虚拟容量曲线VCC）和推理负载（按输入/输出长度分为9类，考虑TTFT和TBT SLO）的异质工作负载模型；引入储能系统（ESS）和可再生能源；将功率平衡、GPU容量约束建模为联合机会约束（JCC）。
- **不确定集构造**：设计两种损失函数：
  - **区间分位数损失（IQL）**：用于箱型不确定集，学习上下边界，带宽度正则项。
  - **均值-方差损失（MVL）**：用于椭球不确定集，学习均值和方差，类似负对数似然。
- **校准算法**：利用独立的校准数据集，计算非一致性分数（箱型：区间最大超出量；椭球：归一化残差），取(1-ε)分位数放大不确定集，保证覆盖概率≥1-ε（定理2）。
- **鲁棒优化重构**：箱型→MILP，椭球→MISOCP，可用商业求解器高效求解。算法3给出了整体流程。

## 3. 实验设计
- **数据集**：
  - AI训练负载：Alibaba集群跟踪（GPU类型V100, T4, P100，按GPU时间聚合）。
  - AI推理负载：Azure LLM跟踪（编码/对话任务，按输入输出长度分为9类）。
  - 可再生能源：加州（PV）、荷兰（PV）、德国（风能）4年小时级数据，来自renewables.ninja。
  - 碳强度：CAISO（美国）和ENTSO-E（欧洲）。
  - 天气预报和AI负载预测使用MLP（输入24h历史+时间特征+天气特征）。
- **实验场景**：3个地理分布数据中心，一天24小时调度。
- **对比基准（benchmark）**：
  - ARO-B / ARO-E：经典自适应鲁棒优化（协变量独立，箱型/椭球型）。
  - DRCC：分布鲁棒机会约束（Bonferroni分解）。
  - ReDRO：基于残差的分布鲁棒优化（协变量依赖）。
  - CVaR-DJCC：基于Wasserstein ambiguity set的CVaR逼近联合机会约束。
- **评估指标**：平均运营成本（k$）、平均碳排放（吨）、约束违反概率、运行时间。

## 4. 资源与算力
论文明确说明：所有仿真在**Jetson AGX Orin模块**上运行，配置为**Arm Cortex-A78AE v8.2 CPU、NVIDIA Ampere GPU、64 GB RAM**。优化模型使用**Gurobi 11.0.3**求解。未说明训练MLP的具体轮次或时间，但表中显示每次求解时间在秒级（ULRO-B约0.7-0.8秒），无大规模分布式训练。

## 5. 实验数量与充分性
实验分为多组：
- **主对比**：不同置信水平（1-ε = 0.6~0.9）下的成本、排放、违反概率（图5-7）。
- **碳价影响**：pCO₂ = 0, 0.1, 0.2 $/kg（表Ⅳ-Ⅴ）。
- **TTFT松弛影响**：0, 0.5, 1.0秒（表Ⅵ-Ⅶ）。
- **可扩展性测试**：样本量从100到1000（表Ⅱ），DC数从10到100（表Ⅲ）。
总体实验较充分，覆盖了关键参数变化和不同角度。但未做消融实验单独验证每种损失函数的贡献，也未在不同天气/负载分布下测试泛化性。对比方法涵盖主流类别，设置较公平（相同校准数据集、相同置信水平）。

## 6. 主要结论与发现
- 所提ULRO（箱型/椭球）在所有置信水平下均优于协变量独立的ARO和协变量依赖的ReDRO，平均节省**5.57%运营成本**，减少**3.41%碳排放**（1-ε=0.9时）。
- ULRO的约束违反概率始终低于风险容忍度，证明校准方法有效。
- 可扩展性显著优于ReDRO和CVaR-DJCC：100个DC时ULRO-B仅需27.15秒，ReDRO需647.59秒（快了24倍）。
- 碳定价有效引导清洁调度：随着碳价升高，碳排放下降（ULRO-B从20.27降至19.18吨）。
- TTF T松弛增大可降低推理功耗和排放（因为可用更低TP degree、更少实例）。

## 7. 优点
- **方法创新**：将损失基学习与鲁棒优化结合，直接预测不确定集，避免先预测残差再构建，减少两阶段误差；校准算法提供有限样本概率保证，理论上支持多个JCC。
- **模型精细**：显式建模AI训练/推理异构性（GPU类型、TP degree、TTFT/TBT），更贴近实际；纳入储能和碳交易机制。
- **实验可靠**：使用真实AI负载轨迹和可再生能源数据，对比多种SOTA方法，结果统计显著；可扩展性分析严谨。
- **实用性强**：求解速度快（秒级），适合在线调度；代码和数据集来源公开（Alibaba, Azure, renewables.ninja）。

## 8. 不足与局限
- **实验覆盖有限**：仅3个DC，未在更大规模（如10个以上实际DC分布）或跨区域电网场景验证；只测试一天调度，未考虑多天/季节性动态。
- **分布假设**：校准要求样本可交换，但时间序列数据可能存在漂移，未讨论非平稳情形。
- **未消融核心组件**：没有单独分析IQL与MVL的优劣，以及箱型和椭球型的适用场景。
- **预测模型简单**：MLP可能不如LSTM/Transformer捕捉时序依赖，可能影响预测精度并间接影响优化结果。
- **碳价简化**：只考虑线性碳税，现实中有更多复杂碳定价机制（如碳交易市场波动）。
- **开源代码未见**：虽提及数据集出处，但未提供可复现代码，验证性稍弱。

（完）
